[
  {
    "CertificateNo": "PHO-CC-56581",
    "EquipmentType": "PRESSURE GAUGE",
    "SerialNo": "2305611384",
    "Manufacturer": "CALCON",
    "ModelNo": "EN837-1",
    "Range": "0-230",
    "Units": "psi",
    "AccuracyGrade": "1A (2 ½\")",
    "CalibrationDate": "13-01-2025",
    "NextCalDate": "12-01-2026",
    "Location": "STORE",
    "Status": "PASS",
    "MaxDeviation": "1.00",
    "AcceptanceCriteria": "+/-1 % of FS"
  },
  {
    "CertificateNo": "PHO-CC-56582",
    "EquipmentType": "PRESSURE GAUGE",
    "SerialNo": "E2119930287",
    "Manufacturer": "CALCON",
    "ModelNo": "EN837-1",
    "Range": "0-230",
    "Units": "psi",
    "AccuracyGrade": "1A (2 ½\")",
    "CalibrationDate": "13-01-2025",
    "NextCalDate": "12-01-2026",
    "Location": "STORE",
    "Status": "PASS",
    "MaxDeviation": "1.00",
    "AcceptanceCriteria": "+/-1 % of FS"
  },
  {
    "CertificateNo": "PHO-CC-56583",
    "EquipmentType": "PRESSURE GAUGE",
    "SerialNo": "2305611317",
    "Manufacturer": "CALCON",
    "ModelNo": "EN837-1",
    "Range": "0-230",
    "Units": "psi",
    "AccuracyGrade": "1A (2 ½\")",
    "CalibrationDate": "13-01-2025",
    "NextCalDate": "12-01-2026",
    "Location": "STORE",
    "Status": "PASS",
    "MaxDeviation": "0.00",
    "AcceptanceCriteria": "+/-1 % of FS"
  },
  {
    "CertificateNo": "PHO-CC-56584",
    "EquipmentType": "PRESSURE GAUGE",
    "SerialNo": "2305611325",
    "Manufacturer": "CALCON",
    "ModelNo": "EN837-1",
    "Range": "0-230",
    "Units": "psi",
    "AccuracyGrade": "1A (2 ½\")",
    "CalibrationDate": "13-01-2025",
    "NextCalDate": "12-01-2026",
    "Location": "STORE",
    "Status": "PASS",
    "MaxDeviation": "1.00",
    "AcceptanceCriteria": "+/-1 % of FS"
  }
]